# T16 运动学验证：FK 与 PLC 对标（2026-08-21）

- 日期：2026-08-21
- 会话：`sessions/20260821_123455`（ADS 恢复后首个有效机器人数据会话，30s，4 臂 × 10677 行）
- 报告：`sessions/20260821_123455/t16_validation.json`
- 工具：`python -m vlgp.kinematics.validate --session sessions/<name>`（新增，`scripts/tools/validate_kinematics.bat` 一键运行）

## 一、数据本身通过的项目 ✅

| 检查项 | 结果 |
|---|---|
| 四元数单位范数 | 4 臂 |q| 恒为 1.000000（min=max=1.0）|
| 关节稳定性 | 4 臂 joint_1..12 std ≤ 0.021（机器人静止，符合预期）|
| 位置稳定性 | 4 臂位置逐行最大步长 ≤ 0.0013 mm（静止）|
| scope 位置稳定性 | 4 臂 scope_position std = 0（恒定）|
| arm2 = 内窥镜 | scope 位置恰为 (0,0,0)（scope 原点 = arm2 末端）|
| 全链路 | 采集 → 对齐（mean 0.85ms）→ 构建 SRT-H 数据集（678 步）→ instruments 元数据（arm2=内窥镜）|

## 二、FK vs PLC：当前假设无法复现 PLC 位姿 ❌（需运动数据）

用 `kinematics.fk()`（MDH 表，joint_1..12 按顺序填入 11 个驱动行）对比 PLC
`EndEffector_Coordinate_ArmFrame` 位姿，4 臂位置误差 731~1551 mm，旋转误差 60~176°。

穷举搜索均失败：
- 4 种行映射假设（A 当前实现 / B 逐行 1:1 含 j3 / C 含 jaw / D 不加表内 theta 偏移）
- 叠加旋转符号翻转暴力搜索（mode A 2^11 + mode B 2^12 = 6144 组合，位置<10mm 且旋转<5° 命中数为 0）

**结论**：CSV `Joint_Angles` 与 MDH 关节值之间不是"表内 theta 偏移 + 符号"的简单关系。
静态单点无法区分 joint 顺序 / 零位偏移 / 符号 —— 需要受控单关节运动实验（见第四节协议）。

## 三、Kabsch base→scope：单一刚体变换假设不成立 ⚠️（需确认坐标系定义）

PLC 同时发布每臂末端在 arm 帧（`position_*`）与 scope 帧（`scope_position_*`）的坐标。
若两者由同一个恒定刚体变换联系，Kabsch 残差应接近 0；实测：

- n=1424 对（每臂 1/30 子采样），R_bs 残差 RMS = **68.95 mm**
- 逐臂残差：arm1 83.2 / arm2 82.5 / arm3 34.3 / arm4 64.1 mm

**疑点**：各臂的 `ArmFrame` 很可能不是同一公共基座标系（每臂有自己的安装基座，
MDH 表 joint3 的 theta=0/60/120/180 就是各臂安装旋转编码），单一 R_bs 模型不适配；
或 PLC 的 scope 帧换算存在逐臂细节。静止数据下每臂只有 1 个点，无法逐臂求解。

## 四、下一步：单关节运动实验协议（需机器人工程师，与 T5/T6 同批）

目的：确定 joint_1..12 ↔ MDH 行（j3..j14/15）的映射、零位偏移与符号约定。

1. 保持其余 11 个关节不动，**每次只动 1 个关节**，以已知增量运动：
   旋转关节 +10°（或 -10°），移动关节 +10 mm，每个位置保持 2~3 s；
2. 依次覆盖全部 12 个关节（建议每个关节 ± 两个方向）；
3. 采集 ≥30 s 会话（沿用 `start_manual_acquisition.bat`，需 ADS 在线）；
4. 重跑 `validate_kinematics.bat`：观察哪个 CSV joint 变化、PLC 位姿如何变化，
   据此确定映射与符号；再解算零位偏移；
5. 同时为 Kabsch 提供 ≥2 个不同位姿（多关节小范围运动），逐臂求 R_bs/t_bs 并交叉验证。

需要向机器人工程师确认的问题：
- `EndEffector_Coordinate_ArmFrame` 是公共基座标系还是各臂自身安装基座？
- `Joint_Angles` 是绝对角度吗？是否已含 MDH 零位补偿？单位（旋转 °/移动 mm）？
- PLC 自身 FK 是否就是 Modified-DH `T = Rx(alpha)·Tx(a)·Rz(theta)·Tz(d)`？
- MDH 表 theta 是否为"测得角度需加上的偏移"？

## 五、delta_rot_6d 改造为 SRT 局部系约定 ✅（PM 2026-08-23 批准，当日完成）

`build_srth_dataset.py` 的 `delta_rot_6d` 已按 PM 决策从 `R(q_{i+1}) @ R(q_i)^T`
改为 **`R_rel = R(q_i)^T @ R(q_{i+1})`（即 `q_i⁻¹ ⊗ q_{i+1}`，表达在 t 时刻末端系）**。

- 单元自检 7/7 PASS（新增判别性测试 `local_frame_convention`：双非单位四元数，
  验证新旧约定在非交换旋转下确实不同）；
- 数值回归（`sessions/20260821_123455`，静止段，4 臂 × 步长 30 采样 ≈ 1400 对）：
  - 每步旋转角 **median = 0.000 mdeg**（多数步无旋转）；mean 5.8 mdeg、p99 40 mdeg、
    max 48.7 mdeg —— 尾部为 **PLC 四元数量化噪声**（相邻样本非零变化步长 ~1e-4，
    即输出量化下限），非系统性问题；
  - 新旧约定共轭关系 `R0^T · R_old · R0 = R_new` 逐元素最大偏差 **7.77e-16**（精确）；
  - 重建 episode：`delta_rot_6d` 范围 [-0.0008, 1.0000]（静止 → g1≈[1,0,0], g2≈[0,1,0] ✓）；
  - `meta.json['coordinate_notes']['delta_rot_frame']` 已更新为局部系约定说明。
- 该约定对基座↔镜系常值旋转不变，T9 遗留风险随之消解，`R_bs` 降级为交叉验证/增强项。

## 六、状态

- T16 数据质量增强：模块（FK/Kabsch/validate 工具）就绪；`delta_rot_6d` 局部系改造完成；
  真实数据验证已启动，FK 映射与 Kabsch 变换**等待单关节运动数据 + 工程师确认**后完成；
- 不阻塞 T5/T6 采集与正式数据收集（PM 已裁定 T16 为增强项）。
